---  
title: "ROC with Xuna Cai, BAAQMD re China Mobile Data Center"  
source: ""  
url: "file:///Users/guillen/Documents/oaksdatacenter/TN237298_20210325T082921_ROC%20with%20Xuna%20Cai,%20BAAQMD%20re%20China%20Mobile%20Data%20Center.pdf"  
published: 2020-10-07  
type: news_article  
tags:  
  - news  
author: "WQian"  
---  

## Summary
- The California Energy Commission (CEC) documented an email exchange between [[Xuna Cai]] of the [[Bay Area Air Quality Management District]] and [[Wenjun Qian]] regarding the engineering evaluation and health risk assessment for [[China Mobile International]]’s “US1 Data Center” at 6320 San Ignacio Ave, San Jose, CA.  
- The evaluation supports authorities to construct and permit operation of 15 standby diesel generators (Model KD83V16) with a total capacity of 6,496 hp.  
- Emission calculations show annual increases of 8.077 lb/yr NOx, 1.594 lb/yr CO, 0.897 lb/yr POC, and 0.170 lb/yr PM 10/PM2.5, all requiring Best Available Control Technology (BACT) under BAAQMD Regulation 2.  
- The generators will operate 29 hours per year for maintenance, below the maximum 50‑hour limit, to meet health risk requirements.  
- The documentation includes the engineering evaluation (pages 1–12) and the HRA result memorandum (page 13+).

## Key details
- **Project title**: Great Oaks South Backup Generating Facility  
- **Docket number**: 20-SPPE-01  
- **Location**: 6320 San Ignacio Ave, San Jose, CA  
- **Generators**: 15 diesel engines, 2019 Kohler Engine Model KD83V16, 4,331 hp each, 4331 BHP total  
- **Annual operating hours**: 29 per engine (maintenance & reliability testing)  
- **Daily operating hours**: 24 per engine during standby operation  
- **Fuel consumption rate**: 200.5 gal/hr per engine  
- **Emission factors (g/hp‑hr)**: NOx 3.89, CO 0.77, POC 0.43, PM10/PM2.5 0.08, SO₂ 0.0055  
- **Annual emissions per engine**: NOx 1,076.9 lb (0.538 TPY), CO 212.5 lb (0.106 TPY), POC 119.7 lb (0.060 TPY), PM10/PM2.5 22.7 lb (0.011 TPY), SO₂ 1.52 lb (0.001 TPY)  
- **Cumulative increase**: NOx 8.077 TPY, CO 1.594 TPY, POC 0.897 TPY, PM10/PM2.5 0.170 TPY, SO₂ 0.011 TPY  
- **Regulatory requirements**: Must use BACT for POC, NOx, CO, and PM10/PM2.5; no public notice required as sources are >1,000 ft from any K‑12 school.

## Claims & attribution
| Claim | Source |
|-------|--------|
| Engineering evaluation and HRA result memo approved by BAAQMD for 15 standby generators | Email from [[Xuna Cai]] to [[Wenjun Qian]] (Sept 30 2020) |
| Generators will operate 29 hours/year for maintenance, meeting health risk limits | Evaluation document (Section 1) |
| Emission calculations based on ISO8178‑D2 cycle and AP‑42 factors | Engineering evaluation (Tables 1–3) |
| BACT required for NOx, CO, POC, PM10/PM2.5 due to >10 lb/day emissions | BAAQMD Regulation 2‑2‑301 cited in Evaluation |

Unconfirmed details: Specific BACT technologies selected or installed are not disclosed in the provided text.

## Entities
### People
- [[Xuna Cai]]
- [[Wenjun Qian]]

### Organisations
- [[California Energy Commission]]
- [[Bay Area Air Quality Management District]]
- [[China Mobile International]]

### Systems / equipment
- 2019 Kohler Engine Model KD83V16 (diesel generator)
- [[Best Available Control Technology]] (BACT)

### Locations
- 6320 San Ignacio Ave, San Jose, CA

## Analyst notes
- Verify the final installed BACT devices and their compliance certificates.  
- Cross‑check the emission factors with current EPA Tier 4 requirements for >750 hp engines.  
- Confirm whether the generators will use ultra‑low sulfur diesel as implied by CARB mandates.  
- Check if any additional environmental impact statements (EIRs) were updated post‑2020.  
- Investigate whether the 15 generators are part of a larger data center power strategy (e.g., redundancy, grid tie).

## Extracted PDF text (plaintext)

DOCKETED Docket Number: 20-SPPE-01 Project Title: Great Oaks South Backup Generating Facility Small Power Plant Exemption TN #: 237298 Document Title: ROC with Xuna Cai, BAAQMD re China Mobile Data Center Description: N/A Filer: Lisa Worrall Organization: California Energy Commission Submitter Role: Commission Staff Submission Date: 3/25/2021 8:29:31 AM Docketed Date: 3/25/2021 CALIFORNIA ENERGY COMMISSION REPORT OF CONVERSATION Page 1 of 1 Siting, Transmission and Environmental Protection Division FILE: n/a PROJECT TITLE: Great Oaks South Backup Generating Facility Docket: 20-SPPE-01 TECHNICAL AREA(s): Air Quality/Public Health Telephone Email Meeting Location: N/A NAME(s): Wenjun Qian, Air Resources Engineer DATE: 09/30/2020 TIME: WITH: Xuna Cai, Senior Air Quality Engineer, Bay Area Air Quality Management District SUBJECT: Engineering Evaluation and Health Risk Assessment result memorandum for BAAQMD Application 29830 (China Mobile Data Center) COMMENTS: This report of conversation documents an e-mail exchange between Xuna Cai, Senior Air Quality Engineer at Bay Area Air Quality Management District (BAAQMD), and Wenjun Qian (CEC staff) regarding China Mobile International’s “US1 Data Center” project, located at 6320 San Ignacio Ave. San Jose, CA. Two documents are included: 1. BAAQMD’s Engineering Evaluation, and 2. BAAQMD’s Health Risk Assessment (HRA) result interoffice memorandum dated December 3, 2019. The e-mail exchange is attached, followed by the Engineering Evaluation (pages 1 to 12) and the HRA result memorandum (page 13 and beyond). cc: Signed: ________|s|____________ Name: Wenjun Qian, Air Resources Engineer □ 1~ □ 1 Qian, Wenjun@Energy From: Xuna Cai <xcai@baaqmd.gov> Sent: Wednesday, September 30, 2020 1:39 PM To: Qian, Wenjun@Energy Cc: Daphne Chong; Dennis Jang; Bemis, Gerry@Energy; Hughes, Joseph@Energy Subject: Engineering evaluation and HRA result memo for Application 29830 (China Mobile Data Center) Attachments: 29830-HRA Report Memo.pdf; 29830-Eval - Final.pdf CAUTION: This email originated from outside of the organization. Do not click links or open attachments unless you recognize the sender and know the content is safe. Hi Wenjun, Per your request, the engineer evaluation and HRA result memo for Application 29830 are attached to this email. They are the approved version we used as a basis to issue the Authorities to Construct for 15 standby generators in Application 29830. Please let me know if you have any questions or need additional info. Thanks, Xuna Cai Senior Air Quality Engineer Engineering Division Bay Area Air Quality Management District Phone: (415)749‐4788 Email: xcai@baaqmd.gov Application 29830 Plant 24734 Page 1 ENGINEERING EVALUATION CHINA MOBILE INERNATIONAL PLANT 24374 APPLICATION 29830 1. BACKGROUND China Mobile International is applying for Authorities to Construct and Permits to Operate 15 new emergency standby generators at a new data center, located at 6320 San Ignacio Ave. San Jose, CA. The applicant also named it “US1 Data Center” in the application package. The sources covered by this application for an authority to construct/permit to operate are identified as follows: Fifteen Emergency Backup Power Generators: S-1 through S-15: Standby Diesel Generators, 2019 Kohler Engine, Model KD83V16, 4331 BHP. After reviewing the Initial Study for this proposed data center, the CEQA lead agency, City of San Jose, prepared an Addendum to the Edenvale Redevelopment Project Final Environmental Impact Report (EIR) (SCH # 1996052098) and Envision San Jose 2040 General Plan Final Environmental Impact Report” (SCH # 2009072096) in 2019, certifying that the environmental impacts of this project were addressed by these two Final EIRs. 2. CRITERIA POLLUTANT EMISSIONS Criteria pollutant emissions from the diesel engines that are the subject of this application are outlined below. POC, NOx, CO, PM 10 , and PM 2.5 emissions were calculated using manufacturer data obtained using ISO8178-D2 cycle method for EPA Engine Family: KLHAL103.ESP. SO2 emissions were calculated using factors specified in AP-42 Chapter 3, Table 3.4-1. Emission factors for the engines are summarized below: Table 1: Emission Factors Pollutant Emission Factor g/hp-hr PM 10 0.08 PM 2.5 0.08 POC 0.43 NOx 3.89 SO21 0.0055 CO 0.77 Application 29830 Plant 24734 Page 2 1Derived from Table 3.4-1 of AP-42 SO2 factor of (8.09E-3S) lb/hp-hr, assuming S=0.0015 wt% in California ULSD. The emissions calculations shown here are based on 29 hours per year that each engine can be operated for maintenance and reliability-testing purposes. This limit is less than the maximum 50 hours per year per engine allowed by other regulatory requirements because the facility has agreed to this limit in order to comply with the health risk requirements in the District’s Regulation 2, Rule 5. Detailed discussion is provided in Section 4. Emission calculations are based on the engine specifications and operation schedule shown in Table 1 below (per engine). Table 2: Emergency Backup Power Generator Operation and Specification Information Emission Calculation Basis per engine Horsepower 4331 Annual Hours of Operation 29 Daily Hours of Operation (hr) 24 Fuel Consumption Rate (gal/hr) 200.5 Annual Emissions / Engine: NOx = ( 3.89 g/hp-hr) ( 4331 hp) ( 29 hr/yr) (lb/454g) = 1076.89 lb/yr = 0.538 TPY CO = ( 0.77 g/hp-hr) ( 4331 hp) ( 29 hr/yr) (lb/454g) = 212.49 lb/yr = 0.106 TPY POC = ( 0.43 g/hp-hr) ( 4331 hp) ( 29 hr/yr) (lb/454g) = 119.65 lb/yr = 0.060 TPY PM 10/PM 2.5 = ( 0.08 g/hp-hr) ( 4331 hp) ( 29 hr/yr) (lb/454g) = 22.69 lb/yr = 0.011 TPY SO 2 = ( 0.0055 g/hp-hr) ( 4331 hp) ( 29 hr/yr) (lb/454g) = 1.52 lb/yr = 0.001 TPY Daily Emissions / Engine: NOx = ( 3.89 g/hp-hr) ( 4331 hp) ( 24 hr/day) (lb/454g) = 891.22 lb/day CO = ( 0.77 g/hp-hr) ( 4331 hp) ( 24 hr/day) (lb/454g) = 175.85 lb/day POC = ( 0.43 g/hp-hr) ( 4331 hp) ( 24 hr/day) (lb/454g) = 99.02 lb/day PM 10/PM 2.5 = ( 0.08 g/hp-hr) ( 4331 hp) ( 24 hr/day) (lb/454g) = 18.78 lb/day SO 2 = ( 0.0055 g/hp-hr) ( 4331 hp) ( 24 hr/day) (lb/454g) = 1.26 lb/day Criteria Pollutant Cumulative Increase Permit applicants must provide emission offsets for the facility's cumulative increase if the facility's potential to emit exceeds certain thresholds. Cumulative Increase is defined as the sum of all emissions increases authorized by authorities to construct and permits to operate issued to a facility since the applicable cumulative increase baseline date, which is April 5, 1991 for POC, NOx, S02 , PM10 , and CO, and August 31, 2016 for PM 2.5 . This is a new facility, so its cumulative increase will simply be the emissions Application 29830 Plant 24734 Page 3 from the equipment being permitted under the current application. The cumulative increase for the facility is summarized in Table 3 below. The requirement to provide offsets for the facility's cumulative increase is addressed below in Section 4 . Table 3: Cumulative Emissions Increase Pollutant Existing (TPY) Project Increase (TPY) Facility Cumulative Increase (TPY) NOx 0.000 8.077 8.077 CO 0.000 1.594 1.594 POC 0.000 0.897 0.897 PM 10 /PM2.5 0.000 0.170 0.170 SO2 0.000 0.011 0.011 3. STATEMENT OF COMPLIANCE Regulation 2 - Permits, Rule 1 – General Requirements Public Notice, Schools (Section 2-1-412) A new or modified source located within 1,000 feet of the outer boundary of a K-12 school site which results in the increase in emissions of any substance into the ambient air, which has been identified by the California Air Resources Board or the Air Pollution Control Officer as a toxic air contaminant or a hazardous air contaminant or which is on the list required to be prepared pursuant to subdivision (a) of Section 25532 or Section 44321 subsections (a) to (f) inclusive of the Health and Safety Code, shall prepare and distribute a public notice in accordance with subsections 412.1 and 412.2 of Regulation 2, Rule 1 General Requirements. The sources in this application are not within 1,000 feet of a K-12 school, therefore, a public notice is not required. Regulation 2 - Permits, Rule 2 – New Source Review Best Available Control Technology Requirement (Section 2-2-301) An authority to construct and/or a permit to operate for a new or modified source must require the applicant to use the Best Available Control Technology (BACT) to control emissions if the source will have the potential to emit a District BACT pollutant in an amount of 10 or more pounds per day. The emergency backup power generators (sources S-1 through S-15) will exceed this limit for POC, NOx, CO, and PM10/PM2.5, so they must apply BACT for these pollutants. Application 29830 Plant 24734 Page 4 BACT is defined as the most stringent emissions limitation, control device, or control technique that (i) has been achieved in practice at other similar sources and/or (ii) is technologically feasible and cost-effective. See Reg. 2-2-202. To determine what level of control constitutes BACT for the emergency backup diesel engines, the District reviewed available control technologies that can be effective at controlling POC, NOx, CO, and PM10/PM2.5from these sources. Control Technology Review Several control technologies can reduce NOx, CO, POC, and PM emissions from emergency backup diesel engines. These technologies have been divided into three categories: Clean Fuels, Combustion Technologies, and Post-Combustion Technologies. Clean Fuel Technology The use of diesel fuel with a low nitrogen content reduces the amount of NOx formed during combustion. The less nitrogen available in the fuel, the less that can be converted to NOx upon combustion. Diesel fuel producers are not required to remove nitrogen from the fuel specifically for NOx reduction purposes. But they are required to remove sulfur in order to comply with regulatory mandates, and the hydro-treating technique they use to remove the sulfur also removes more than 50% of the nitrogen. As a result, using ultra-low-sulfur diesel fuel will provide benefits in reducing NOx emissions as well as reducing sulfur dioxide emissions. Ultra-low sulfur diesel is required to be used by the California Air Resources Board (CARB) and is therefore achieved in practice for these engines. Combustion Technologies NOx, CO, POC, and PM10/PM2.5 emissions can be minimized by optimizing the engines' combustion process using techniques such as injection timing retard, preignition chamber combustion, air-to-fuel ratio adjustments, and derating. These combustion characteristics are determined by the design of the engine, which is dictated by the manufacturer and cannot be controlled by the end user. The end user can reduce emissions by using the cleanest engines available, however. Engines are certified to meet progressively more stringent emissions performance standards using EPA's "Tier" system, with higher-tier engines representing more stringent levels of emissions control. For the size of engines that will be used for this project, the most stringent level of emissions control that can be achieved using combustion controls is Tier 2.1 The use of Tier 2 engines is achieved in practice. Post-Combustion Technologies Currently, the most effective and prevalent post combustion technologies used to abate POC, CO, and NOx rely on the use of catalysts. For NOx reduction, catalytic technology can come in the form of a selective catalytic reduction unit, lean-NOx catalyst, or NOx adsorber. For POC and CO, reduction is typically achieved through an oxidation catalyst. For each of these technologies, the catalyst is used to lower the heat of reaction 1 EPA's diesel emission tiers range from Tier 0 through Tier 4. The Tier 4 standards require catalytic control devices, which are addressed below. For diesel engines over 750 horsepower, there are no Tier 3 standards. The next most stringent set of standards for this size category after Tier 2 is Tier 4, which requires catalytic control devices. See California Air Resources Board,

[truncated]
